
== 換気設備計画マニュアル Dパート：
要素技術に関連する留意点・注意事項等（換気扇のメンテナンスについて等）　主担当：辻

= Dパート（メンテ・留意点）のWEB表現の考え方

*** WEBプログラム利用者にとってDパートは、エネルギー評価に影響しないため、関心が低い項目であると考えられるが、計画上で重要な内容も含んでいる。
*** そこで、フル情報（Eパート）から重要な項目を取り上げ、文字量を絞ってメニュー（Aパート）に折りたたまず記載する方向で考えているが、メニューバランスによっては、項目名だけ表示して、折りたたむこともありか。ポップアップウインドウだと読まない可能性があるので、簡易に見れることがありがたい。


== Dパート：WEBの情報　設計上の配慮事項・暮らし方の留意点

==== 気密性能と換気の関係
　気密性能が確保された住宅では、台所などの風量の大きな局所換気で全般換気を乱さないよう、同時給排気型の換気扇を用いるか、専用の給気口を設置する必要があります。
　第三種全般換気は、気密性能が低いと隙間からの空気進入が増え、計画的な換気が困難になります。気密性能（相当隙間面積）C値は2c㎡/㎡以下を目安に高めてください。
 
TIP: C値の目安は換気ブックレットP25より

==== メンテナンスを意識した計画
　常時換気設備は、メンテナンスがしやすい位置に設置し、フィルターや羽根の点検・清掃を容易に行うことができる機種を選定します。また、屋外端末（外気取り入れ口）についてもメンテナンスができる場所に設置することが基本です。メンテナンスを怠ると適切な風量が得られない場合があります。住まい手に対して定期的な清掃が必要であることを伝えることも徹底します。

==== 給気位置および給気方式の配慮
　居住域に直接冷気が達することを防ぐために、給気口は高い位置に設置し、輻流型（壁面にそって給気が放射状に拡散する形状のもの）等の採用を検討します。
 また、人の居住位置から離すなどの工夫をします。




== Eパート：フル情報　設計上の配慮事項・暮らし方の留意点

=== ■設計上の配慮事項

==== ・局所換気と常時全般換気、気密性能の配慮
　台所の局所換気扇は風量が大きいため、気密性能が確保された住宅では居室の温熱環境や他の換気経路を乱すことのないよう、同時給排気型の換気扇を用いるか、専用の給気口を設置する必要があります。また、台所の換気扇は、少ない排気風量で調理にともなう汚染空気を効率的に排出することが可能な（排気捕集性能の高い）機器を選択すると、電力消費や冷暖房エネルギー削減の点で有利になります。
 
　第三種換気で全般換気を行う場合、住宅の気密性能によっては、給気口よりも隙間からの空気の進入が多くなり、計画的な換気が阻害されます。気密性能（相当隙間面積）C値は2c㎡/㎡以下を目安に高めてください。
 
　計画した給気口から居室にバランスよい給気を確保するためには、外皮の性能以外に、全般換気に供しない局所換気設備には停止時にシャッターを閉鎖できるしくみの機器を選択するなどの工夫が必要です。

==== ・メンテナンスを意識した計画
===== 1.本体（常時換気設備）
 
　常時換気設備は、メンテナンスがしやすい位置に設置するようにします。こうした対応が難しい場合でも、点検やメンテナンスを容易に行える工夫は不可欠です。

TIP: 温暖地版P277　図6　壁設置の換気装置、図7　フィルターや羽根の点検、図15　ワンタッチで取り外せる羽根 改修版Ｐ278図b 取り外して洗えるファン

壁に設置が可能な換気システムの例で、天井裏に埋設しないため、フィルターや羽根の点検・清掃を容易に行うことができます。一方、天井裏などに隠蔽されるタイプの換気機器は、メンテナンスが困難であること、住まい手がフィルター等の汚れを容易に認識できないことなどの問題点があります。

　メンテナンスについて、設計段階での対応策としては、以下の4つが考えられます。
1. フィルターのついているファンは定期的にフィルターの清掃が、フィルターの付いていないファンは定期的に送風ファンの羽根の清掃が必要があります。いずれの場合でも日常清掃に配慮した機器や、コーティングなどによる汚れのつきにくい機種の選択を検討します。
2. 清掃が容易となるように、換気装置を納戸や小屋裏などの収納空間に露出させて設置したり、換気ユニット本体を床上に設置するなどの工夫をします。
3. 一般的に設備の寿命は建物本体よりも短いため、保守部品を点検・修理・交換を行えるように考慮して計画をする必要があります。修理や交換時の工事範囲が広くならないように、隠蔽部分と建物本体の各部位の納まり関係を配慮し、ファン、全熱交換器、分岐継手、ダクト等は建物の断熱境界の内側に設置することが望まれます。
4. 住まい手に対して定期的な清掃が必要であることを伝えることを徹底します。

===== 2.本体（局所換気設備）

　調理時などの短時間に限り使用される場合においては、換気動力やそれに起因する暖冷房の換気負荷の量は問題になるほど大きくはありません。しかし、入浴後の浴室の換気などは、乾燥を目的として長時間使われることもあると考えられ、そうした場合には、換気量が適切であることや、換気動力、隣接する居室における暖冷房の換気負荷への影響について考慮する必要があります。
 
　風量目安を参考に目標値を定め、圧力損失計算を実施するか、各種センサー(人感知、CO2等感知、湿度感知)やタイマーによりON/OFF、強/弱の制御機能を有した機器を採用することを検討します。

TIP: 換気ブックレットP24　表

===== 3.端末部材（外気取り入れ口）

　屋外端末もメンテナンスへの配慮が必要です。外気取り入れ口には防虫網が設置されていることが多く、防虫網も定期的にメンテナンスを行わないと、換気能力が低下します。1 階においては、地上からは容易に届かない場所に設置する場合が多くなり、脚立などを用いて清掃できるよう配慮しておく必要があります。2 階においては、バルコニーなどから清掃できる場所に設置することが基本です。（図8）

　端末部材に防虫網を設置せずに、機器の側にフィルターを設置する場合にも、メンテナンスの容易性を検討する必要があります。この場合には、外壁部分に防鳥網を設置し、ダクト内への鳥の侵入を防ぐ必要があります。

TIP: 温暖地版P278　図8　手の届かない位置に屋外端末が設置されている例

===== 4.ダクト

　ダクトは、基本的に交換せず長く使用しますので、内面を汚れにくくすること、汚れる場所は清掃できるようにすることが重要です。ダクトが汚れた場合には清掃器具などによって清掃できるよう、次の点に配慮します。
 
　外気導入ダクトの径は内径100ｍｍ以上、曲りや内表面の凹凸が少ない設計及び部材の選択を心掛けます。

　他の換気ダクトについても、径は大きくし、急な曲りや内表面の凹凸が少ないように配慮します。汚れにくいだけでなく、圧力損失等も小さくなり、換気装置の消費電力も抑えることができます。

==== ・騒音対策（ダクト式機械換気設備）
　換気設備の動作時の機械騒音が本体カタログ値で35dB(A)以下の機種が望ましいです。また居室に対する騒音対策として、以下の対策をすることが望まれます。

===== 1.第一種ダクト式換気設備の場合

　各居室に配管される経路(給気・排気)に消音ダクトを採用するなどの消音対策をする。
 
===== 2.第三種または第二種ダクト式換気設備の場合

　各居室に配管される経路(排気または給気)に消音ダクトを採用するなどの消音対策をし、かつ、自然給（排）気口に遮音対策をする。

==== ・外部風などの影響への配慮

　壁付け式換気扇（パイプ用ファン）のうち、局所換気用に設計された機種には、電動式の気密シャッターが付属しているものがあります。気密シャッターは、換気停止時の隙間風対策として用意されていますが、開放している時間は電力消費が生じています。常時運転を想定する場合は、電動気密シャッターの付属していない機種を選択することにより、省エネルギーをはかることができます。ただし、冬期の換気風量低減のため、運転を停止させる場合も想定し、電動気密シャッター付属の機種を選ぶこともあります。
　年間を通じて外部風が強く、台風の到来も多い地域では、深型や耐外風タイプの屋外フードやダンパー付きの換気口（図9）を用いることで、強風が吹きつけたときでも、比較的安定した風量に制御することができます。また、海に面する地域で、とくに潮風の強い場所では、塩害対策の施された屋外端末部材を用いることで、錆の発生を抑えることができます。

TIP: 温暖地版P278　図9 外部風の影響を防ぐダンパー付きの換気口の例

==== ・給気位置および給気方式の配慮

　居住域に直接冷気が達することを防ぐために、輻流型（壁面にそって給気が放射状に拡散する形状のもの）等の採用を検討します（図10）。
  また、冬期のドラフトを避けるため、高い位置に設置します。
 
TIP: 温暖地版P278　図10　輻流型の給気口の例

==== ・風量測定の方法と効果

　計画換気で最も重要なのは計画された換気量や換気性能が確実に得られることです。そのため、施工後に換気システムの風量を検証することは極めて重要です。
 
　換気システムの現場での風量測定には比較的入手が容易なフード付風量計が利用される例が多いです。フード付風量計は「フード」を有する風量測定器の呼称で、図11、図12 のように室内あるいは室外の換気システム端末部材（屋内吸込み端末や吹出し端末、屋外フードなど）に測定器を当てて、風量を測定するものです。
 
　風量測定は計画風量が得られていることの確認のみでなく、各端末部材における風量のバランス調整の際や、計画風量が得られていない場合の原因を推定するためにも有用です。各端末部材での測定を行うことで、風量が少ない端末の系統についての問題や、全体の風量が少ない場合における主ダクトやファンユニット本体についての問題を推定することができます。
　風量測定を行った結果、計画風量以上であった場合は、計画風量となるように調整することで、消費電力や換気負荷が低減され、より省エネ効果が得られます。また、風量確認結果及び対処について資料として残すことが望まれます。
 
TIP: 温暖地版P279　図11　風量測定器の構成の例、図12　風量測定器を用いた測定状況

=== ■暮らし方の留意点
 
==== ・日常清掃による効果

===== 1.壁付け式換気設備の汚れによる能力低下と対策

　2年間にわたり便所で使用した図13 の状態での風量は初期の75％程度でした。汚れが付着して換気能力が下がることは、換気量の低下に加え、エネルギーを無駄に消費していることになります。省エネルギーを実現するためには、常にメンテナンスを行い、初期に近い状態で運転することが必要となります。フィルターを設置した場合でも、メンテナンスを怠るとフィルターが目詰まりを起こし、計画された換気量が得られなくなります。
 
TIP: 温暖地版P280　図13　壁付け式換気扇の汚れ付着状態の例
 
図14 は、壁付け用換気扇のフィルターの掃除の様子です。吸込み口にフィルターが設けられている機器を選択することで、羽根の汚損や屋外フードの防虫網の目詰まりを低減し、風量低下を抑制することができます。フィルター面に付着した埃などを掃除機で吸い取るだけで完了します。また、フィルターが無い機種でも工具なしで羽根まで取り外すことができる機器など一般ユーザーが清掃などのメンテナンスが容易にできる機器を選択することで、長期間の性能を維持することが可能となります。

TIP: 温暖地版P280　図14　壁付け用換気扇のフィルターの掃除

　清掃等のメンテナンスがなかなか実施できない住まい手のためには、そもそも汚れが付きにくく、清掃の頻度が少なくてすむタイプを選択することができます。例えば、ファンの部分などに汚れが付きにくいコーティングを施し、汚れの付着を約5 分の1 程度まで低減したものがあります。図aは10 年後を想定したシロッコファンへの埃付着実験の結果比較です。左側はコーティングなしで羽部分に多量の埃が付着しています。右はコーティングありで、埃の付着が少なくなっています。
 
TIP: 改修版P278　図a　汚れが付きにくい加工をしたファン

===== 2.ダクト式換気設備の汚れと対策

　一般的にダクト式換気設備のメンテナンスは、居住者が行うフィルター清掃などの軽微なメンテナンスと、モーター交換やダクト清掃など専門業者が行う大がかりなメンテナンスがあります。例えば、市販されている多くのダクト式第一種熱交換型換気システムは、図16 のように換気ユニット内にフィルターや防虫対策用部材が設置されており、外気導入時に含まれる虫や埃、花粉などを除去する方法を採用しています。この方式の場合、清掃を怠ると図の様にフィルター全面に埃が滞積したり、防虫対策部材に虫が溜まり、目詰まりを起こしてしまい、計画した換気量が得られなくなりますので定期的なメンテナンスを行って下さい。（通常メンテナンスができない外部フードには防虫対策用網等を付けないで下さい。目詰まりをおこし計画した換気量が得られなくなります。）
 
　また、室内端末部材の近傍の給排気を阻害するような位置に家具などを置かないようにしてください。メンテナンスを怠るのと同様に、計画した換気量が得られなくなります。

TIP: 温暖地版P281　図16　ダクト式第一種熱交換型換気ユニットの構成と汚れ等の状況の例

　ダクト式換気設備における部材の点検や清掃の実施間隔は下記の表を参考にして下さい。
 
TIP: 換気ブックレットP29　表

==== ・運転・制御上の注意事項

　冬期の換気については、躯体の隙間量に応じて自然換気量が見込めることから、機械換気設備の能力としては0.5回/hに相当する換気量を確保した上で、冬期においてはスイッチ等の切替えにより運用的に機械換気量を低減できることが、「シックハウス対策のための住宅の換気設備マニュアル（既出）」では記載されています。
　ただし、不用意に機械換気量を低減する事は、衛生的な室内空気環境の維持の点で好ましくなく、一般的な居住者がどのような場合に機械換気量を低減すれば良いかの判断をすることは、非常に困難だと思われます。（屋外温度と室内温度を換気設備の風路に備えられたセンサーで検知し、両温度に応じて機械換気風量を自動的に切替える自動制御を搭載した機械換気設備もあります。）
 
=== ■ライフサイクル計画

　設計図書にフィルター、防虫ネット、防鳥網、熱交換素子等の清掃方法を記載するとともに、換気設備の各部材の耐用期間や、劣化や故障が発生した場合における交換更新の手順を記載することが望まれます。

　常時全般換気設備は、室内空気の衛生的環境を最低限の風量で維持することを目的としているため、換気システムは24時間365日稼働します。そのため部材の点検や清掃間隔が比較的短い周期で設定されています。点検の結果にもよりますが、およそ以下のようなサイクルを目安に本体や部材の交換を検討してください。

 換気ユニット本体：15～30年
 ファン・モーター：5～10年
 フィルター：1～5年
 熱交換素子：5～10年
 防虫ネット：2～5年
